💬 回答：

1. **核合性结论**：合规——主要通风机故障时必须启动应急救援预案，执行停风应对措施、人员撤离、自然通风保障及风流调控等法定程序。

2. **规程依据**：
   - **第一百八十条**：  
     “矿井必须制定主要通风机停止运转的应急救援预案。因检修、停电或者其他原因停止主要通风机运转时，必须制定停风的应对措施。”  
     “主要通风机停止运转时，井下必须立即停止工作、切断电源，人员全部撤至应急救援预案规定的安全地带。”  
     “主要通风机停止运转期间，必须打开井口防爆门和有关风门，利用自然风压通风；对由多台主要通风机联合通风的矿井，必须正确控制风流，防止风流紊乱。”

   - **第一百七十七条第三款**（关联引用）：
     “必须安装2套同等能力的主要通风机装置，其中1套作备用，备用通风机必须能在10min内开动。”
     （注：该数值“10min”出自第一百七十七条原文，检索内容中明确载明，符合约束要求）

3. **专家解析**：
   主要通风机是矿井通风系统的“心脏”，其突发故障将导致全矿井或区域风流中断，引发瓦斯积聚、氧气下降、有毒气体滞留等重大风险。规程要求的“立即停止工作、切断电源、全员撤离”是防止瓦斯爆炸和窒息事故的刚
   性底线；“打开井口防爆门和有关风门”旨在最大限度引入自然风压（即利用进回风井间温差与高差形成的热压差），形成临时通风通路；而“正确控制风流”特指对多风机联合通风系统，须通过调节风门、关闭联络巷道或启用
   辅助调控设施，避免因风压失衡导致风流短路、反向或停滞——此类操作必须基于预先编制并审批的专项应急预案，严禁经验判断或临时决策。

4. **管理建议**：
   - 应急预案须明确“安全地带”具体位置（如全风压进风大巷指定避险硐室或地面紧急出口），且每季度至少组织1次实战化演练，并留存影像与记录；
   - 井口防爆门及关键风门应设置状态监测与远程操控功能，确保故障发生后5分钟内完成开启；
   - 对多风机联合通风矿井，必须在通风系统图中标注风流调控优先级和操作顺序，并将风流紊乱风险纳入年度重大风险辨识清单。
